# OQ-010 — FLIR OSD 와 정본 라벨의 중첩 측정

## 날짜
2026-08-28

## 범위

**측정만 했다. 마스킹 여부는 결정하지 않았다.**
필요한 것은 "OSD 를 가리면 라벨이 몇 개 망가지는가"라는 수치이지, 가릴지 말지에
대한 판단이 아니다. 판단은 사람이 한다.

정본 라벨 4,177박스 / 1,007장 대상. 라벨·이미지 모두 수정하지 않았다.

## 1. 먼저 나온 오류 — OQ-010 에 기록했던 OSD 영역 목록이 틀렸다

OQ-010 에는 OSD 를 화면 네 귀퉁이로 기록해 두었다
(우측 컬러바 `x>=268` · 좌상 `x<122 y<74` · 좌하 `x<116 y>=190` · 상단 띠 `y<22`).

그 목록으로 검증하니 빈도 임계값 0.30 마스크의 **39.4%가 "영역 밖"** 으로 나왔다.
처음에는 이것을 "빈도맵의 오탐(정지 배경 구조)"으로 해석했다. **그 해석이 틀렸다.**

마스크를 그려 눈으로 확인한 결과(`experiments/dedup/osd_mask_check.png`),
화면 한가운데를 가로지르던 선은 오탐이 아니라 **FLIR 측정영역 박스 테두리**였다.

실측한 테두리 좌표 (320×240 기준, `freq>=0.30` 에서 한 줄에 40픽셀 이상 뭉친 행/열):

| 변 | 좌표 | 정규화 | 범위 |
|---|---:|---:|---|
| 상 | y=36 | 0.150 | x 16~279 |
| 하 | y=200 | 0.833 | x 112~283 |
| 좌 | x=34 | 0.106 | y 8~196 |
| 우 | x=283 | 0.884 | y 68~200 |

이 테두리를 영역 목록에 추가하자 **모든 임계값에서 빈도 마스크의 100%가 OSD 영역
안으로 들어왔다.** 즉 빈도맵의 고빈도 픽셀은 전부 OSD 이고, 문제는 빈도맵이 아니라
내가 적어 둔 영역 목록이었다.

> **이것이 이번 측정의 가장 중요한 결과다.**
> OSD 는 화면 가장자리에만 있지 않다. 측정영역 박스 테두리가 화면 폭의 78%,
> 높이의 68%를 감싸며 **장면 한가운데를 지나간다.** OQ-010 이 걱정한
> "OSD 가 부품 위에 겹칠 수 있다"는 실제로 일어나고 있다.

## 2. 임계값 훑기 — 단일 임계값을 새로 만들지 않았다

근거 없는 새 임계값을 확정하지 않기 위해 여러 값으로 훑었다.

| 임계값 | OSD 픽셀 | 화면 비율 | 겹친 박스 | 비율 | >1% | >5% | >10% | >25% |
|---:|---:|---:|---:|---:|---:|---:|---:|---:|
| 0.10 | 2,141 | 2.79% | 3,068 | 73.5% | 1,947 | 236 | 46 | 3 |
| 0.20 | 1,389 | 1.81% | 3,063 | 73.3% | 1,960 | 91 | 15 | 0 |
| 0.30 | 947 | 1.23% | 2,994 | 71.7% | 1,483 | 49 | 8 | 0 |
| 0.40 | 170 | 0.22% | 766 | 18.3% | 91 | 6 | 6 | 0 |
| 0.50 | 92 | 0.12% | 704 | 16.9% | 37 | 2 | 5 | 0 |

`>N%` = 박스 면적 중 OSD 가 차지하는 비율이 N% 를 넘는 박스 수.

## 3. 두 숫자를 섞어 읽지 않는다

- **71.7% (2,994박스)** 는 "OSD 픽셀이 박스 안에 한 개라도 들어간" 박스다.
  큰 박스를 얇은 선이 스치기만 해도 여기 들어간다. **품질 지표가 아니다.**
- **실제로 문제가 될 수 있는 것**은 면적을 의미 있게 잃는 박스다.
  임계값 0.30 기준 **면적의 5% 초과 49박스 · 10% 초과 8박스 · 25% 초과 0박스.**

> **"라벨의 71.7%가 OSD 에 오염되었다"고 표현하면 안 된다.**

## 4. 어떤 라벨이 영향을 받는가 (임계값 0.30)

| 클래스 | 전체 | 겹침 | 비율 | >10% |
|---|---:|---:|---:|---:|
| 에폭시 표면 | 1,448 | 1,323 | 91.4% | 0 |
| 철심부 | 634 | 595 | 93.8% | 0 |
| 몰드변압기 접촉부 | 1,365 | 572 | 41.9% | 4 |
| 변류기 | 189 | 183 | 96.8% | 0 |
| 비한류형 전력퓨즈 | 191 | 151 | 79.1% | 1 |
| 소음기형 전력퓨즈 | 127 | 119 | 93.7% | 0 |
| 변류기 접촉부 | 219 | 47 | 21.5% | 3 |

큰 부품(에폭시 표면·철심부·변류기)은 **겹침률은 높지만 면적 손실은 0** 이다.
선이 스칠 뿐이다. 면적을 잃는 쪽은 **접촉부 계열의 작은 박스**다.

면적비 상위 5건 — 최대 20.6%:

| 반 | 클래스 | 면적비 | 이미지 |
|---|---|---:|---|
| P1 | 몰드변압기 접촉부 | 20.6% | A2_B1_P1_2022-06-03_IR1_00143 |
| P3 | 변류기 접촉부 | 20.1% | A2_B1_P3_2022-06-03_IR1_00033 |
| P3 | 변류기 접촉부 | 17.9% | A2_B1_P3_2022-06-03_IR1_00023 |
| P3 | 변류기 접촉부 | 17.3% | A2_B1_P3_2022-06-03_IR1_00021 |
| P4 | 비한류형 전력퓨즈 | 16.6% | A1_B1_P4_2022-05-12_IR1_00013 |

**면적 5% 초과 49박스는 전부 IR1 촬영분이다.** 카메라별 OSD 설정 차이일 수 있으나
확인하지 않았다 → UNKNOWN.

## 5. 이 측정의 한계

- 빈도맵은 표본 **600장**에서 만들었다. 전수가 아니다.
- 240×320 격자에 정규화 좌표를 매핑한다. 촬영 해상도·화각이 섞여 있으면 어긋난다.
  **인벤토리에 해상도 컬럼이 없어 동일성을 확인하지 못했다 → UNKNOWN.**
- "겹친다"는 기하학적 중첩이다. OSD 가 실제로 부품을 **가리는지**(온도 정보가
  파괴되는지)는 라디오메트릭 원본을 봐야 알 수 있다. 확인하지 않았다.
- 측정영역 박스 테두리 좌표는 빈도맵에서 역산한 값이다. 카메라 설정이 촬영 회차마다
  달랐다면 회차별로 다를 수 있다. 회차별 검증은 하지 않았다.

## 6. 결정하지 않은 것

- OSD 를 마스킹할 것인가 (인페인팅 / 검게 칠하기 / 크롭 / 그대로 두기)
- 마스킹한다면 어느 임계값을 쓸 것인가
- 면적 5% 초과 49박스를 어떻게 할 것인가

→ 전부 OQ-010 에 남긴다.

## 7. 재현
```
python scripts/osd_overlap.py
```
산출물: `osd_overlap_sweep.csv` · `osd_overlap_boxes.csv` · `osd_overlap_by_class.csv`
근거 이미지: `experiments/dedup/osd_mask_check.png`
