# 00. 현재 상황

> 자동 생성 · 2026-09-03 · 숫자는 전부 `reports/data_audit/*.csv` 에서 집계됨

## 한 줄 요약

수배전반 열화상 **106,685장**에 대한 부품 객체 라벨링 데이터셋을 구축 중이다.
클래스 스키마·제외 규칙·클래스별 annotation unit 을 가이드 v2 와 실측 근거로 코드에
고정했고, 기존 정본 라벨 4,177개를 손실 없이 승계했다.
중복 제거로 **실질 독립 이미지 38,957장**을 산출하고 시드 후보
400장을 뽑았으며, 그중 **1차 시험 30장**으로
라벨링 규칙이 실제로 통하는지 검증하는 단계다.

**현재 단계: 규칙 설계 → 규칙 검증.**

## 지금까지의 진행

- 준비 단계 **10/13** 완료 (STEP 01~STEP 10)
- 진행 중: STEP 11 시드셋 300~500장 구성 · STEP 12 일치도 검증 → 베이스라인 → 사전라벨링 · STEP 13 학습셋 분할 정책·누수 감사
- 라벨링 착수한 반: 3/10 (정본 기준)
- 라벨 실적이 있는 클래스: 9/28 (정본 기준)
- **annotation unit 확정: 19/24** 라벨 대상 클래스
- OPEN QUESTION: 해소 13 / **미해소 22**

## 핵심 수치

| 항목 | 값 |
|---|---:|
| 현존 반 | 10개 |
| 열화상(IR) 이미지 | 106,685 |
| 실화상(RGB) 이미지 | 2,674 |
| 촬영 세션 | 175 |
| **중복 제거 후 독립 이미지** | **38,957** |
| 시드 후보 | 400 |
| 1차 시험셋 | 30 |
| 클래스 | 28개 (가공 21 · 주의 4 · 제외 3) |
| annotation unit 확정 | 19/24 |
| 정본 라벨 (canonical) | 4,177 bbox · P1/P3/P4 |
| 참고 라벨 (reference) | 3,339 bbox · P6/P9 · 승격 보류 |
| 승계 손실 | 0 |

## 라벨 등급을 나눠 관리한다

정본(canonical)만 학습·지표의 기준으로 쓴다. 참고(reference)는 경계 규칙 검증과
사례 추출에만 쓰고 **승격하지 않았다** — 미작업 의심분·이상치·검수 이력 부재 때문이다.

## 미해소 사항 22건

| 번호 | 상태 | 질문 |
|---|---|---|
| OQ-004 | 열림(HOLD) | SA(#17) 인스턴스를 P6-VCB반에서 확보할 수 있는가 |
| OQ-005 | 열림 | 잘림 30% 기준을 라벨러가 눈으로 추정할 때 편차를 어떻게 줄이는가 |
| OQ-006 | 부분 확정 · 잔여 항목 대기 | 경계 규격서의 미확정 항목(접촉부 7종 단위·엘보·베이스 취부)을 어떻게 확정할 것인가 |
| OQ-007 | 열림 | 시드셋에서 IR1(RGB 페어 보유)을 얼마나 과대표집할지 |
| OQ-009 | 감사완료·처리방침 대기 | 승계한 4177개 박스의 경계 품질을 재검수할 것인가 |
| OQ-010 | 조사완료·판정대기 | 열화상에 구워진 FLIR OSD(온도수치·컬러바·타임스탬프·측정박스)를 라벨링·학습에서 어떻게 다룰 것인가 |
| OQ-011 | 열림 | P9-MCCB반 후보 2종(MCCB / MCCB 접촉부)을 확정해도 되는가 |
| OQ-012 | 열림 | 후보 클래스가 미확정인 잠정 반(P3·P9)에 시드 할당 하한을 둘 것인가 |
| OQ-014 | 열림 | 프레임 2변 이상 접촉 17건이 잘림 30% 규칙을 어겼는가 |
| OQ-015 | 열림 | train/val/test 비율 70/15/15 를 확정해도 되는가 |
| OQ-017 | 조사완료·판정대기 | 라디오메트릭 온도를 쓸 것인가. IR2·IR3(97.6%)는 온도가 없다 |
| NQ-1 | 조사완료·잔여 판정대기 | 6ban/9ban 의 빈 라벨 중 판단 보류 31장과 A3 세션 44장은 미작업인가 정상 음성인가 |
| NQ-2 | 열림 | P9 에 라벨된 콘덴서 1개를 어떻게 볼 것인가 |
| NQ-6 | 열림 | 6ban/9ban 의 검수 상태는 어디까지인가 |
| NQ-9 | 열림 | 구 26개 중 나머지 25종의 의미 동일성을 어떻게 검증할 것인가 |
| NQ-10 | 열림(HOLD) | 케이블헤드 박스에 엘보를 포함하는가 |
| NQ-12 | 재검토 필요 · 3/5 회수 (2인 수렴 -> 3인 확산) | 작은 객체 하한(정규화 면적 0.003)을 규칙으로 채택할 것인가. 채택한다면 공통인가 접촉부 계열 한정인가 |
| NQ-13 | 열림 | 라벨 실적이 없는 접촉부 5종의 annotation unit 을 어떻게 정할 것인가 (원래 7종 · VCB  |
| NQ-14 | 열림 | P3-MOF반 후보에 몰드타입 PT(#12)를 추가할 것인가 |
| NQ-15 | 열림 | 라벨러에게 반(Panel) 정보를 알려 줄 것인가 |
| NQ-16 | 열림 | 주의(CAUTION) 등급 클래스의 재량 폭을 좁힐 것인가 |
| NQ-17 | 열림 | 몰드변압기 접촉부의 장당 기대 개수 4개를 recall 검증 근거로 쓸 수 있는가 |

## 다음 작업

- **STEP 11** 시드셋 300~500장 구성
  경계 규격서 + 라벨러 지침서 v1 완료. 1차 시험셋 30장 배포 준비 완료 (18개 라벨 대상 중 4개 핵심 클래스 집중 검증. WHOLE_OBJECT 14종은 이번 미검증). 다음은 라벨러 독립 라벨링 — 사람 작업 | 정본 감사 완료(DEC-016) — 규격 위반 20쌍만, SAFE_TO_PROCEED. 중복은 DEC-017 로 격리(정본 무수정) | DEC-019: 조사보다 시험을 먼저 한다 — 1차 시험 30장 착수(사람 작업). 라벨러 5인 작업 폴더·skip_log·time_log 배포 완료. 열린 OQ 중 이 시험을 막는 항목 0건 | DEC-020: 회수 포맷 확정 — YOLO 1.1 + CVAT XML 이중 회수. YOLO 에 속성 저장 구조가 없어 truncated/occluded/촬영유형이 소실되는 문제. cvat_labels_json.py(속성 정의) · cvat_xml_to_attributes.py(추출) 추가. agreement.py 무수정 · 검증 37건 통과 | 배포 완료 상태 점검(status_check.py): 이미지 30 · 실화상 22 · classes.txt 28줄 v2 일치 · cvat_labels.json 있음 · 지금 라벨링을 막는 OQ 0건 | [2026-09-02] 개정 가이드(PDF) 반영: 분기 접촉부 폐지·케이블헤드로 통일(DEC-025), VCB 접촉부 단위 CONTACT_POINT 확정(DEC-024), 인입선로 접촉부 주의->가공(DEC-027). 라벨 대상 25->24종 · 단위 미확정 6->5종 · P5 배포 2->3종 · P6 3->4종 · P7 1->2종. 시드 400장 이미지 목록은 무변경(change_kind=NO_CHANGE)
- **STEP 12** 일치도 검증 → 베이스라인 → 사전라벨링
  2단계: 1차 30장 -> 개수일치/mIoU/Kappa/Skip -> 규칙 수정 -> 지침서 v2 -> 2차 확인(WHOLE_OBJECT 포함) -> 400장 본 seed | 회수 도구 완성·검증 44건 통과 (trial_ingest / cvat_xml_to_attributes / agreement 무수정) | annotator_A 회수 완료: 30장 중 18장 작업 122박스 · 이미지Skip 12(40%) · 22분 · XML↔YOLO 대응 실패 0 · truncated 13 occluded 8 · 촬영유형 18장 | 일치도는 2명 이상부터 계산 — B~E 미제출 | 4명 대기 중 가능한 측정 수행: A vs 기존 라벨 대조 (비교 7/12 · 개수일치 30.8% · mIoU 0.741 · Kappa 1.000). 클래스 정의는 통했고 개수·경계에서 갈린다. 7장 전부 A 가 더 적게 그림(체계적 과소). 단 비교 7장 중 정본은 1장뿐 — A 가 Skip 한 5장이 전부 canonical | 인증 대비 증거층 신설(certification_evidence.py · review_log.py): 파이프라인 03 Quality Evidence 의 지표 5종을 파일에서 집계. C-1 오류율 0.93% · C-2 측정불가(라벨러 1명) · C-3 미측정 · C-4 9/10 (검수자 서명 0/5 누락) · C-5 미측정 | annotator_B 회수(2/5): 박스 142 · 빈 2장 · 60분. **라벨러 간 일치도 첫 측정 — Kappa 0.856 (인증 C-2 목표 0.8 통과)** · mIoU 0.758 · 개수 일치 53.1%. 단 Kappa 는 짝지어진 박스(전체의 68%)에서만 산출. 클래스가 통째로 어긋난 장 8건 -> NQ-15(반 정보 비공개와 반별 후보 규칙의 충돌) · NQ-16(주의 등급 재량 폭). NQ-12 는 2/2 재현(p05 0.00306/0.00348) | annotator_C 회수(3/5): 박스 128 · 빈 12 · 44분. 3자 일치도 전부 목표 통과 — A-B 0.856 · A-C 0.954 · B-C 0.896 (평균 0.902). C skip_log 의 case_id 오기 3건(A22/A26/A29 -> B0*_잘림-2변이상) 라벨러 확인 후 수정, status_check 에 Skip 로그 정합성 검사 추가. NQ-15 3/3 재현(A09 에서 3명이 3가지 클래스) · NQ-14 근거 2명으로 증가 · NQ-12 는 3인에서 p05 폭 0.00103 으로 확산 — 재검토 필요 | [2026-09-02] 2차 회차(v2.0) 배포 준비 완료: 반별 CVAT task(P1 P3 P4 P6 P9) · 지침서 v2 §3 VCB 절 · §7 혼동쌍(LA↔SA · SA↔케이블헤드)과 접촉부 보류 규칙 추가. 회차 입력판을 deploy_manifest_round2.csv 로 고정(28개 항목 SHA-256) — status 가 PENDING 인 동안에만 재잠금 가능. 다음은 D·E 독립 라벨링(사람 작업)
- **STEP 13** 학습셋 분할 정책·누수 감사
  정책+생성기+감사만 완료. 최종 학습셋은 라벨 수집 후 고정 (DEC-018). 분할 단위 cluster · 층화 반x카메라 · 클러스터 교차 0 PASS. 잔여 위험: 근접 미달 쌍 교차 41,184/96,292(42.8%) -> OQ-016. 비율 70/15/15 는 근거 없음 -> OQ-015. 세션 단위 대안은 실측 후 기각(클러스터 교차 490 발생 + P4/P7 val 0장) | OSD 중첩 측정 완료(OQ-010): 정본 4,177박스 중 면적 5% 초과 49 · 10% 초과 8 · 25% 초과 0. 71.7%는 '스침'이므로 오염률로 읽지 않는다. OQ-010 의 OSD 영역 목록 오류 정정(측정영역 박스 테두리가 화면 중앙을 지난다) | flir.py 호환성 확인 완료(OQ-017): 수정 없이 동작. 단 라디오메트릭은 IR1 2,512장(2.4%)뿐이고 IR2/IR3 는 APP1 없음. 정본 라벨 1,036장은 전부 IR1 | DEC-019 잠정 정책: cluster split 유지 · 70/15/15 기본 정책 · OSD 마스킹 보류 · 온도 사용 여부는 모델 단계로 이월. 4건 모두 판정 대기
