# 2022년 PDF 대비 변경점

원본: `aivoucher-labelling_22.05.27.pdf` (23쪽, Keynote, 2022-05-27)

각 항목에 **근거**를 표시했습니다.
근거 표기 — `회의` = 2026-08-19 업체 기술고문 회의 · `실측` = 본 프로젝트 데이터 분석

---

## 1. 오류 정정

| # | 항목 | 2022 PDF | 정정 | 근거 |
|---|---|---|---|---|
| 1 | MOF 1차측 전력퓨즈 | 한류형 | **비한류형**이 기본 (한류형·소음기부착형도 가능) | 회의 |
| 2 | CT 표기 | 변류기와 혼동 | CT(변류기)와 변압기를 명확히 구분 | 회의 |
| 3 | CT 수치 | "15대5" | **"50대5"** | 회의 |

---

## 2. 판정 기준 신설

2022 PDF에는 **온도 판정 기준이 전혀 없었습니다.** 부품 식별만 다뤘습니다.

| 항목 | 내용 | 근거 |
|---|---|---|
| 철심부 정상 범위 | **110~120°C까지 정상** | 회의 |
| 판정 방식 | 절대온도가 아니라 **대기온도를 뺀 상승분** | 회의 |
| 대기온도 보정 | 함체 내 **온습도 센서 별도 설치** 필요 | 회의 |
| 대기온도 추정 (센서 전까지) | 프레임 내 **최저 10% 화소 평균** | 실측 |
| 상간 비교 임계 | 주의 5K · 이상 15K · 심각 40K | NETA + 실측 |
| 상간 비교 근거 | 정상 설비 178개에서 **편차 상한 3.6K** 확인 | 실측 |

> **왜 중요한가**: 일괄 임계(주변 대비 15K/40K)를 적용했을 때
> **철심부 634개 중 600개(95%)가 이상으로 오탐**됐습니다. 부품별 기준으로 바꾸니
> 실측 최고가 93.4°C로 임계 110°C 아래라 전부 정상으로 정리됐습니다.

---

## 3. 도메인 지식 추가

2022 PDF에 없던 내용입니다. 전부 회의에서 나왔습니다.

### 감시 범위
- **주회로(고압)만** 감시. 동력·제어·시퀀스 회로는 대상 아님

### 퓨즈
- 3종류: 한류형 / 비한류형 / 소음기부착형
- **본체(홀더) + 퓨즈(링크)** 2부품 구성
- 크기: 홀더 21cm, 전체 26cm, 조합 시 50cm 이상
- 회로당 **항상 3개** (A/B/C상)
- **열은 몸통이 아니라 접촉부(홀더-링크 접점)에서 발생**
- 패널 종류에 따라 혼용되며 정해진 규칙 없음

### LBS
- 한전 인입 지점에 위치, 3개의 개폐 메커니즘
- 퓨즈는 **항상 한류형만**, 홀더 없이 클립에 직결 (다른 퓨즈 안 꽂힘)
- **기계 메커니즘은 열이 안 남. 퓨즈부에서만 발열**
- 1차 접촉부는 체크 대상, **2차 접촉부는 생략**

### MOF / PT / CT
- MOF: 전압+전류 동시 측정. **하단에 작은 단자 있음**
- PT: 전압만. **하단 단자 없음**. 몰드 타입 99%, 오일 PT는 학습 불필요
- CT: 전류만. **갈색 외관**. VCB 2차측에 항상 존재
- **MOF와 PT는 정면 사진만으로 구분 거의 불가 — 회로상 위치로 판단**

### VCB
- **앞면은 절연 케이스라 열화상 의미 없음. 반드시 뒷면**
- 뒷면 확인 항목: 1차 단자, 2차 단자, 부스바 연결부
- 한 반 구성: VCB + CT + SA
- **뒷면 사진만으로는 부품 구분이 매우 어려움** (기술고문 반복 지적)

### 부스바
- 부스바 자체는 표시판으로 식별 쉬움 → 우선순위 낮음
- **볼트 접속부가 진짜 문제** — 풀리면 스파크·아크 → 화재
- **전기 사고는 접속 불량에서 자주 발생**

### 변압기
- 저압측 **4개**(적/흑/청/백 = A/B/C/N상), 특고압측 **3개**
- **몰드 변압기만 사용** — 오일 변압기 학습 불필요
- **권선보다 접촉부 위주로 확인**

### 저압 (ACB/MCCB)
- ACB 최대 600V, 보통 380V. **저압이라 4개**(고압은 3개)
- MCCB 앞면은 거의 촬영 안 함. **감시 카메라도 뒷면에 설치**

---

## 4. 실측으로 바뀐 판정

| 항목 | 2022 PDF | 변경 | 근거 |
|---|---|---|---|
| 철심부 | ⚠ 배전반 내 위치 때문에 잘 안 보임 | **채택** — 634개 문제없이 라벨링 | 실측 |
| 변압기/변류기 분리 | 접촉부 선 1개 vs 2개로 구분 | **[미확정]** — IR에서 선 개수 판독 불가한 사진 다수 | 실측 |
| 부스바 | ❌ 일정한 패턴 없어 제외 | 본체는 제외 유지, **접속부는 최우선** | 회의 |

### 변압기/변류기 상세

실제 데이터:

```
변압기 라벨      1개
변류기 라벨    140개
같은 사진에 둘 다 등장   0장
변류기 박스 중 프레임 30% 초과   71%
```

변압기 표본이 1개라 학습·검증·혼동 측정이 모두 불가능합니다.
분리를 유지하려면 **최소 30개** 확보 후 혼동행렬로 판정해야 합니다
(혼동 20% 초과 시 분리 불가로 결론).

---

## 5. bbox 규칙 신설

2022 PDF에는 박스 그리는 규칙이 없었습니다.

| 규칙 | 근거 |
|---|---|
| 3상은 반드시 분리 (묶으면 상간 비교 불가) | 판정 로직 |
| 프레임에 갈려도 한 박스 | 실측 — 나누면 상간 비교 왜곡 |
| 프레임 30% 초과 시 재검토 | 실측 — 영역 학습 위험 |
| 한 변 8px 미만 제외 | 실측 — 온도가 노이즈 |
| 오버레이 구역 회피 (좌표 명시) | 실측 — 화소별 표준편차로 측정 |
| 경계 오차 ±5px 이내 | 실측 — ±10px에서 판정 일치율 90%로 하락 |

---

## 6. 보류 규칙 신설

2022 PDF는 "가공 대상 / 보류 / 제외"만 구분했고, **작업 중 애매한 경우의 처리 절차가
없었습니다.** 다음을 신설했습니다.

- IR 단독 확정 → 실화상 참고 → 보류의 3단계 판단 절차
- 보류 사유 6종 통일 (`애자만보임` `해상도부족` `가림` `클래스모호` `범위모호` `뒷면판독불가`)
- **실화상확인 건이 30% 초과 시 클래스 분리 무효** 판정 규칙

**배경**: 배포 환경에서는 카메라가 함체 내부에 설치되어 조명이 없어
**실화상 자체를 찍을 수 없습니다**(회의). 실화상으로만 구분되는 특징에 의존해 라벨을
나누면 모델은 그 구분을 배울 수 없습니다.

---

## 7. 아직 반영하지 못한 것

| 항목 | 필요한 것 |
|---|---|
| 부품별 참고 사진 | 업체 실물 사진 (제공 예정) |
| 에폭시 표면 절대 허용온도 | 절연 등급별 기준 |
| 철심부 위험 판정선 | 110~120°C 위의 위험선 |
| 본체류 절대 임계 | 변압기·변류기·PT·CT·MCCB 등 |
| SA · 케이블 헤드 · COS | 클래스 추가 여부 결정 |
| 변압기/변류기 분리 여부 | 현장 실물 구성 확인 |
