# 수배전반 열화상 라벨링 기준서

**v2.0 · 2026-08-20** · 2022-05-27 PDF 대체본 · 변경점은 `CHANGES_FROM_2022.md` 참조

---

## 0. 이 작업의 목적

부품 종류를 맞히는 것이 목적이 **아닙니다.**
**박스 안 화소에서 온도를 집계해 이상 발열을 찾는 것**이 목적입니다.

그래서 일반 객체탐지 라벨링과 두 가지가 다릅니다.

1. **박스 경계가 판정 결과를 바꿉니다.** 배경이 많이 들어가면 박스 온도가 희석됩니다.
2. **상(相)별로 따로 그려야 합니다.** 같은 부품의 R·S·T를 비교해 판정하므로,
   3상을 한 박스로 묶으면 판정 자체가 불가능해집니다.

가장 중요한 원칙:

> **이미지에서 확인할 수 없는 것은 라벨링하지 않습니다.
> 추측해서 붙인 라벨 하나가 확실한 라벨 여러 개를 무력화합니다.**

---

## 1. 감시 범위

**주회로(고압이 흐르는 쪽)만** 감시합니다. 동력·제어·시퀀스 회로는 대상이 아닙니다.
아크 등 사고 예방이 목적이기 때문입니다.

### 반별 우선순위

| 순위 | 구분 | 반 | 특징 |
|---|---|---|---|
| **1** | 수전반 | P1~P8 | 22,900V · 부속 10개 미만 · 형상이 제조사와 무관하게 동일 |
| 2 | 배전반 | P9~P10 | 380V · 부속이 훨씬 많고 촘촘함 · 접속부 위주 |
| — | 제외 | P11(CNCV) · P12(배선반) · P13(기타) | 라벨링 의미 없음 |

수전반은 대표 패널 하나만 익히면 나머지도 파악 가능합니다.

---

## 2. 클래스 정의

각 부품마다 **정의 / 판별 기준 / 열화 지점 / 참고 사진 / 라벨링 규칙** 순으로 적었습니다.
`**[미확정]**` 은 아직 근거가 없다는 뜻이며, 추측으로 채우지 않았습니다.

---

### 2.1 변압기 계열 (TR반)

#### `core_iron` 철심부

- **정의**: 몰드변압기의 철심 부분.
- **판별 기준**: 권선(에폭시) 안쪽의 금속 코어.
- **열화 지점**: 철심 자체.
- **정상 온도**: **110~120°C까지 정상**. 절대 온도가 아니라 **대기온도를 뺀 상승분**으로
  판정해야 합니다.
- **참고 사진**: ![TR반](assets/_원본추출/TR반_p05_0.png)
- **라벨링**: 보이는 경우에만. 배전반 내 위치 때문에 안 보이는 경우가 많습니다.

> 2022 PDF는 이 항목을 "⚠ 잘 안 보임"으로 보류 판정했으나, 실제 작업에서
> 634개를 문제없이 라벨링했습니다. **채택 클래스입니다.**

#### `epoxy_surface` 에폭시 표면

- **정의**: 몰드변압기의 권선을 감싼 에폭시 몸체 표면.
- **판별 기준**: 원통형 몸체. 3상이면 3개가 나란히 있습니다.
- **열화 지점**: 권선 자체보다 **접촉부를 우선 확인**합니다.
- **절대 허용온도**: **[미확정]** — 절연 등급(F/H 등)에 따라 다릅니다. 확인 필요.
- **참고 사진**: ![에폭시](assets/_원본추출/TR반_p05_1.png)
- **라벨링**: **상별로 3개.** 구조 프레임이 앞을 가로질러 끊겨 보여도 **한 박스로** 그립니다.

#### `mold_tr_contact` 몰드변압기 접촉부

- **정의**: 변압기 단자와 도체가 볼트로 체결된 지점.
- **판별 기준**: 저압측은 **4개**(적/흑/청/백 = A/B/C/N상), 특고압측은 **3개**(A/B/C상).
- **열화 지점**: 여기가 주 감시점입니다.
- **참고 사진**: ![접촉부](assets/_원본추출/TR반_p05_2.png)
- **라벨링**: 상별로 각각. 범위는 **체결 볼트와 러그까지**, 케이블이 뻗어 나가는 부분은 제외.

> **오일 변압기는 학습 대상이 아닙니다.** 이 현장은 몰드 변압기만 사용합니다.

---

### 2.2 퓨즈 계열

전력퓨즈는 **본체(홀더) + 퓨즈(링크)** 두 부품으로 구성됩니다. 고장 나면 퓨즈만 교체합니다.
크기가 큽니다 — 홀더 약 21cm, 전체 약 26cm, 조합 시 50cm 이상.
**회로 하나당 항상 3개**입니다 (A/B/C상).

> **열은 퓨즈 몸통이 아니라 접촉부(홀더-링크가 만나는 지점)에서 발생합니다.**
> 접촉부가 동(구리)이라 노후화되면 열화·경화되며 온도가 오르내림을 반복합니다.

#### 종류 3가지

| 종류 | 특징 |
|---|---|
| **한류형** | 끊어질 때 사고 전류를 제한 |
| **비한류형** | 기본형 |
| **소음기부착형** | 끊어질 때 소리가 매우 커서 소음기 부착 |

**패널 종류에 따라 무엇을 쓸지 정해진 규칙이 없어 혼용됩니다.** 제품 자체를 알아보는
학습이 필요합니다.

- **참고 사진**: ![퓨즈 종류](assets/_원본추출/퓨즈종류_p03_0.png)

#### `power_fuse` 전력퓨즈 / `cl_power_fuse` 한류형 전력퓨즈 / `mof_fuse` MOF 1차측 전력퓨즈

- **판별 기준**: **[미확정]** — 세 종류를 외형으로 구분하는 방법. 실물 사진 필요.
- **참고 사진**: *(미확보 — 업체 제공 예정)*
- **라벨링**: 상별로 3개.

> **MOF 1차측 전력퓨즈는 비한류형이 기본입니다.** 2022 PDF의 "한류형" 표기는 오류입니다.
> 한류형·소음기부착형도 쓰일 수 있습니다.

#### COS (컷아웃 스위치)

구형 파워퓨즈 방식으로 **요즘은 거의 사용하지 않습니다.** 대부분 파워퓨즈로 대체된 상태이며,
나오면 파워퓨즈와 유사하게 보고 라벨링합니다.

---

### 2.3 LBS & LA반

#### `lbs` LBS (부하개폐기, Load Break Switch)

- **정의**: 한국전력에서 전기가 처음 들어오는 **인입(인커밍) 지점**에 위치.
  부하가 있는 상태에서 껐다 켤 수 있는 스위치. 3개의 개폐 메커니즘 보유.
- **판별 기준**: 퓨즈는 **항상 한류형만** 사용하며, 홀더 없이 클립에 바로 끼우는 구조입니다
  (다른 퓨즈는 안 꽂힘). 이 구조가 판별 근거가 됩니다.
- **열화 지점**: **기계(스위치) 메커니즘 부분은 열이 나지 않습니다. 퓨즈 부분에서만 발열.**
- **참고 사진**: ![LBS](assets/_원본추출/LBS_LA반_p07_0.png)

#### `lbs_primary` LBS 1차측 접촉부

- **정의**: 케이블헤드와 만나는 지점.
- **라벨링**: **체크 대상.** 상별로 각각.

#### `lbs_secondary` LBS 2차측 접촉부

- **라벨링**: **중요도 낮아 생략합니다.** 다른 접촉부와 구분도 안 됩니다.

#### `la` LA (피뢰기)

- **참고 사진**: ![LA](assets/_원본추출/LBS_LA반_p07_1.png)
- **판별 기준**: **[미확정]**

#### 케이블 헤드

고압선(2만V급)은 그냥 선으로 연결할 수 없어 **절연 처리된 터미널로 감싸 연결**하는 부품입니다.
한전 인입 지점, VCB-변압기 연결부 등 여러 위치에 반복 등장합니다.

- **라벨링**: **[미확정]** — 클래스로 추가할지 결정 필요. 현재 26개 스키마에 없습니다.

---

### 2.4 계기용 변성기 계열 (MOF / PT / CT)

> **이 절이 가장 어렵습니다.** 세 부품이 외형상 매우 유사하고,
> 열화상에서는 구분 근거가 더 줄어듭니다.

#### `mof` MOF

- **정의**: 전압과 전류를 **동시에** 측정.
- **판별 기준**: **하단에 작은 단자가 있으면 MOF.** 앞에 퓨즈 3개가 붙어 있는 구성이 일반적.
- **타입**: 오일 타입(철제 깡통 형태, 부싱이 튀어나옴)과 몰드 타입.
- **참고 사진**: ![MOF](assets/_원본추출/MOF_PT반_p09_0.png)

#### `pt` PT (Potential Transformer)

- **정의**: 전압만 측정 (2만V → 110V).
- **판별 기준**: **하단 단자가 없으면 PT.** 그 외에는 MOF와 거의 똑같이 생겼습니다.
- **타입**: **몰드 타입이 압도적 다수(체감 99%).** 오일 PT는 매우 희귀하여
  **학습 데이터 불필요.**

#### `ct` CT (변류기, Current Transformer)

- **정의**: 전류만 측정.
- **판별 기준**: **갈색 외관.** VCB의 **2차측에 항상 존재** (1차가 위, 2차가 아래).
- **참고 사진**: *(미확보 — 업체 제공 예정)*

> **⚠ IR에서 색은 보이지 않습니다.** "갈색 외관"은 실화상에서만 쓸 수 있는 근거입니다.
> 열화상 단독으로는 위치(회로상 배치)로 판단해야 합니다.

#### `ct_transformer` 변류기 / `transformer` 변압기 — **분리 여부 [미확정]**

실제 데이터 확인 결과:

| 항목 | 값 |
|---|---|
| 변압기 라벨 | **1개** |
| 변류기 라벨 | 140개 |
| 같은 사진에 둘 다 등장 | **0장** |
| 변류기 박스 중 프레임 30% 초과 | 71% |

2022 PDF 기준은 **"변압기 = 접촉부 선 1개 / 변류기 = 접촉부 선 2개"** 인데,
**320×240 IR에서 선 개수를 셀 수 없는 사진이 다수**입니다. 실화상에서는 상당수 확인
가능하지만, 배포 모델은 IR만 봅니다.

**결정이 필요합니다.**

- **안 A** 분리 유지 → 변압기 표본 **최소 30개** 확보 후 혼동행렬로 판정
  (혼동 20% 초과 시 분리 불가)
- **안 B** 하나의 상위 클래스로 통합 → 추가 라벨 없이 즉시 가능
- **안 C** 본체 대신 **접촉부 중심**으로 전환 → 진단 가치가 가장 높음

**현재 권고는 B 적용 후 C를 목표로 접촉부를 늘리는 것입니다.**
판정식은 변압기든 변류기든 동일하므로 종류 구분이 진단 정확도를 높이지 않습니다.

#### 접촉부 클래스

`transformer_contact` 변압기 접촉부 · `ct_transformer_contact` 변류기 접촉부

- **참고 사진**: ![변압기 접촉부](assets/_원본추출/변압기접촉부_p10_0.png)
  ![변류기 접촉부](assets/_원본추출/변류기접촉부_p11_0.png)
- **라벨링**: 상별로 각각. **본체 위쪽에 위치**합니다 (실측 111쌍 전부 본체보다 위).
  본체를 그렸으면 그 위에 접촉부가 있는지 반드시 확인하세요.

---

### 2.5 VCB반

#### `vcb_contact` VCB 접촉부

- **정의**: 진공차단기(Vacuum Circuit Breaker). 내부 진공에서 접촉자가 붙었다 떨어지며
  2만V급을 차단합니다.
- **판별 기준**: **앞면은 전부 절연 케이스로 덮여 있어 열화상을 찍을 이유가 없습니다.
  반드시 뒷면을 봐야 합니다.** 뒷면에서 확인할 것 — 1차 단자, 2차 단자, 부스바 연결부.
- **한 반의 구성**: 보통 **VCB + CT + SA** 세트.
- **참고 사진**: ![VCB](assets/_원본추출/VCB반_p15_0.png)

> **⚠ 뒷면 사진만으로는 부품 구분이 매우 어렵습니다.** 업체 기술고문도
> "사진상 알아보기 어렵다"고 반복 지적했습니다. 인접 부품과 접촉부가 겹쳐 보여
> 어느 부품 소속인지 헷갈립니다. **애매하면 보류하세요.**

#### SA (서지 업서버, Surge Absorber)

- **정의**: 서지(순간 과전압)를 흡수하는 보호 부품. VCB반 구성품.
- **라벨링**: **[미확정]** — 현재 26개 스키마에 없습니다. 추가 여부 결정 필요.

---

### 2.6 부스바

- **부스바 자체**: 구리 도체로 전기를 전달하는 판. **표시판으로 쉽게 식별되어
  라벨링 부담이 적으나 우선순위는 낮습니다.**
- **볼트 접속부**: **진짜 문제는 여기입니다.** 시간이 지나면 서서히 풀리고,
  풀리면 간격이 벌어지며 스파크·아크가 발생해 화재로 이어집니다.
  **전기 사고는 접속 불량에서 자주 발생하며, 열화상 감시의 핵심 체크포인트입니다.**
- **라벨링**: 부스바 본체는 생략. **접속부는 `branch_contact` 로 라벨링합니다.**

---

### 2.7 저압 계열 (ACB / MCCB)

#### ACB (기중차단기)

- 최대 600V, 보통 380V에서 사용.
- **저압이라 4개**(A/B/C/N상). 고압(3개)과 다릅니다.

#### `mccb` MCCB (배선용 차단기)

- 저압 분전반에서 흔히 보는 차단기. 여러 개가 촘촘히 붙어 있습니다.
- **앞면은 거의 촬영하지 않습니다.** 감시 카메라도 **뒷면(접속부 확인용)** 에 설치합니다.
- **참고 사진**: ![ACB/MCCB](assets/_원본추출/ACB_MCCB반_p20_0.png)

#### `branch_contact` 분기 접촉부

- 부스바 볼트 접속부, 분기 지점의 체결부.
- **라벨링**: 상별로 각각. 이 클래스가 **진단 가치가 가장 높습니다.**

---

### 2.8 라벨링 제외

| 항목 | 이유 |
|---|---|
| 케이블 | 라벨링 불필요 |
| 부스바 본체 | 표시판으로 식별 가능, 우선순위 낮음 (접속부는 필요) |
| LBS 2차측 접촉부 | 다른 접촉부와 구분 불가 |
| 오일 변압기 | 이 현장 미사용 |
| 오일 PT | 매우 희귀, 학습 데이터 불필요 |

---

## 3. bbox 규칙

| 항목 | 규칙 |
|---|---|
| 범위 | 부품 외곽에 딱 맞춤. 벽·바닥·빈 공간을 물지 않음 |
| 프레임 가림 | 구조 프레임이 가로질러도 **한 박스로** (나누지 않음) |
| 3상 | 부품 1개 = 박스 1개. 3상이면 박스 3개. **절대 묶지 않음** |
| 최소 크기 | 한 변 8px 미만이면 그리지 않음 (온도가 노이즈) |
| 가림 | 50% 이상 보일 때만 |
| 대형 박스 | **프레임의 30%를 넘으면 재검토.** 물체가 아니라 영역을 그리고 있을 가능성 |
| 열 번짐 | 박스에 포함하지 않음. 구조 경계를 따름 |

### 오버레이 금지 구역 (320×240 기준)

FLIR 카메라가 화면에 구워 넣은 UI 위에는 박스를 그리지 않습니다.

```
컬러바        x 302~318
우측 온도숫자  y 2~27 · y 212~237  (x 276~318)
좌상단 max    x 2~100,  y 2~27
좌하단 로고    x 2~58,   y 217~237
```

### 중복 / 겹침

- **같은 객체에 두 박스 금지.** 프레임에 갈려 보여도 하나로 그립니다.
- **다른 객체 간 겹침은 허용.** 본체 박스 안에 접촉부 박스가 들어가는 것은 정상입니다.
- **같은 클래스끼리 IoU 0.5 이상 겹치면 중복**이므로 하나를 지웁니다.

---

## 4. 애매할 때 — 보류 규칙

**이것이 이 기준서의 핵심입니다.**

```
1. IR 이미지만 보고 클래스를 확정할 수 있는가?
       예   → 라벨링
       아니오 → 2번
2. 같은 프레임의 실화상에서 확인되는가?
       예   → 아래 "실화상 참고 규칙" 적용
       아니오 → 보류
```

### 실화상 참고 규칙

- **실화상은 참고용으로만 봅니다. 최종 라벨은 IR 좌표계에 그립니다.**
- 실화상에서만 보이는 특징(명판, 케이블 색, 하단 단자, 선 개수)으로 클래스를 정하는 것은
  **허용하되**, `reason` 에 `실화상확인` 을 기록합니다.
- **이유**: 배포 시 모델은 IR만 봅니다. 실화상으로만 구분되는 특징에 의존해 라벨을 나누면
  모델은 그 구분을 배울 수 없고 무작위 예측이 됩니다.
- **실화상확인 건이 전체의 30%를 넘으면 그 클래스 분리는 성립하지 않는 것으로 봅니다.**

> **배포 환경에서는 실화상 자체를 찍을 수 없습니다.** 카메라가 함체 내부에 설치되어
> 조명이 없기 때문입니다. 현재 실화상은 **이동형으로 찍은 기존 데이터에만** 있습니다.

### 보류 처리

박스를 그리지 않고 넘어가며, 파일명과 사유를 기록합니다. 사유는 아래로 통일합니다.

| 사유 | 뜻 |
|---|---|
| `애자만보임` | 형태 특징이 안 보임 |
| `해상도부족` | 너무 작거나 흐림 |
| `가림` | 50% 이상 가려짐 |
| `클래스모호` | 두 클래스 중 어느 쪽인지 판단 불가 |
| `범위모호` | 어디까지가 한 부품인지 판단 불가 |
| `뒷면판독불가` | VCB 등 뒷면 사진에서 부품 특정 불가 |

### 절대 하지 말 것

- 감으로 둘 중 하나 고르기
- 앞 프레임과 같아 보인다고 확인 없이 복사하기
- "이 반이니까 아마 이거겠지" 하고 붙이기
  — 아래 5절의 반 단위 고정과는 다릅니다

---

## 5. 반 단위 클래스 고정

같은 반의 같은 위치 설비는 **실물이 하나로 정해져 있습니다.** 사진마다 판단하지 말고
**현장 확인·설비 대장으로 미리 정한 뒤** 그 반 전체에 일관 적용합니다.

MOF/PT처럼 정면 사진으로 구분이 거의 불가능한 경우, **회로상 위치로 판단**하는 것이
업체 기술고문의 방법이기도 합니다.

기록 형식:

```markdown
## P4-MOF&PT반 / A1_B1
- 계기용 변성기 = 변류기 (근거: 2026-08-xx 현장 확인, 하단 단자 없음)
- MOF 1차측 퓨즈 = 비한류형 (근거: 명판 확인)
```

**근거 없이 정하면 안 됩니다.**

---

## 6. 온도 판정 기준

라벨링 자체와는 별개지만, 왜 박스를 타이트하게 그려야 하는지의 근거입니다.
상세는 `../thresholds.py` 에 있습니다.

| 방식 | 적용 부품 | 기준 |
|---|---|---|
| **절대온도** | 철심부 | 주의 110°C · 이상 120°C · 심각 **[미확정]** |
| **상간 비교** | 접촉부 전체, 퓨즈류, 에폭시 표면 | 주의 5K · 이상 15K · 심각 40K |
| **대기 대비** | 본체류 | **[미확정]** — 임시값 사용 중 |

- **대기온도**는 프레임 내 최저 10% 화소의 평균으로 추정합니다.
  장면 중앙값을 쓰면 설비가 화면을 채울 때 왜곡됩니다 (실측으로 확인).
- **함체 내 온습도 센서**를 설치하면 그 값으로 대체해야 합니다.
- 상간 비교 임계 5K의 근거: 정상 설비 178개 실측에서 **상간 편차 상한 3.6K** 확인.

---

## 7. 작업 순서

```
1. 파일명의 P번호로 반을 확인 (A1_B1_P4_… → P4)
2. 반 단위 고정 정책 확인
3. IR을 본다. 확정 가능하면 그린다
4. 애매하면 실화상을 본다
5. 그래도 애매하면 보류하고 사유를 기록
6. 한 세션을 끝낼 때마다 보류 목록을 훑어 패턴을 찾는다
   같은 사유가 반복되면 개별 판단 문제가 아니라 클래스 정의 문제다
```

---

## 8. 자기 일치도 점검

작업자가 한 명이면 교차검증이 불가능하므로 **시간차 재라벨링**으로 대신합니다.

```
1. 각 세션에서 무작위 10장을 따로 보관
2. 세션을 끝낸 뒤 최소 하루 지나서 그 10장을 다시 라벨링
3. 1차와 2차를 비교
```

합격선:

- **판정 일치율 ≥ 90%** (같은 사진에서 같은 이상 등급) ← 주 기준
- matched IoU 중앙값 ≥ 0.70
- 박스 개수 차이 ≤ 10%

박스 경계만으로도 **±10px에서 판정 일치율이 90%로 떨어집니다** (실측).
경계 오차는 **±5px 이내**로 관리해야 합니다.

---

## 9. 클래스 목록

현재 26개 스키마입니다. `상태` 열은 이 문서 기준입니다.

| id | 키 | 한글 | 상태 |
|---|---|---|---|
| 0 | `core_iron` | 철심부 | 채택 |
| 1 | `epoxy_surface` | 에폭시 표면 | 채택 |
| 2 | `mold_tr_contact` | 몰드변압기 접촉부 | 채택 |
| 3 | `power_fuse` | 전력퓨즈 | 채택 |
| 4 | `lbs` | LBS | 채택 |
| 5 | `lbs_primary` | LBS 1차측 접촉부 | 채택 |
| 6 | `lbs_secondary` | LBS 2차측 접촉부 | 제외 |
| 7 | `cl_power_fuse` | 한류형 전력퓨즈 | 채택 |
| 8 | `la` | LA | 채택 |
| 9 | `transformer` | 변압기 | **[미확정]** 분리 여부 |
| 10 | `transformer_contact` | 변압기 접촉부 | **[미확정]** |
| 11 | `ct_transformer` | 변류기 | **[미확정]** 분리 여부 |
| 12 | `mof_fuse` | MOF 1차측 전력퓨즈 | 채택 (비한류형) |
| 13 | `ct_transformer_contact` | 변류기 접촉부 | 채택 |
| 14 | `pt` | PT | 채택 |
| 15 | `branch_contact` | 분기 접촉부 | 채택 (최우선) |
| 16 | `incoming_contact` | 인입선로 접촉부 | 주의 (반사) |
| 17 | `vcb_contact` | VCB 접촉부 | 채택 (뒷면만) |
| 18 | `ct` | CT | 채택 |
| 19 | `ct_contact` | CT 접촉부 | 채택 |
| 20 | `capacitor` | 콘덴서 | 채택 |
| 21 | `mccb` | MCCB | 채택 |
| 22 | `mccb_contact` | MCCB 접촉부 | 채택 |
| 23 | `acb_contact` | ACB 접촉부 | 채택 |
| 24 | `busbar` | 부스바 | 제외 (접속부만) |
| 25 | `cable` | 케이블 | 제외 |

**추가 검토 필요**: SA(서지 업서버) · 케이블 헤드 · COS
